actor {
    //Here comes the webpage
};
